= 70.79 - Boilers and unfired pressure vessels.
:toc:

== 70.79.010 - Board of boiler rules—Members—Terms—Meetings.
There is hereby created within this state a board of boiler rules, which shall hereafter be referred to as the board, consisting of five members who shall be appointed to the board by the governor, one for a term of one year, one for a term of two years, one for a term of three years, and two for a term of four years. At the expiration of their respective terms of office, they, or their successors identifiable with the same interests respectively as hereinafter provided, shall be appointed for terms of four years each. The governor may at any time remove any member of the board for inefficiency or neglect of duty in office. Upon the death or incapacity of any member the governor shall fill the vacancy for the remainder of the vacated term with a representative of the same interests with which his or her predecessor was identified. Of these five appointed members, one shall be representative of owners and users of boilers and unfired pressure vessels within the state, one shall be representative of the boiler or unfired pressure vessel manufacturers within the state, one shall be a representative of a boiler insurance company licensed to do business within the state, one shall be a mechanical engineer on the faculty of a recognized engineering college or a graduate mechanical engineer having equivalent experience, and one shall be representative of the boilermakers, stationary operating engineers, or pressure vessel operators. The board shall elect one of its members to serve as chair and, at the call of the chair, the board shall meet at least four times each year at the state capitol or other place designated by the board.

[ http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%201[1999 c 183 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%201[1951 c 32 § 1]; ]

== 70.79.020 - Compensation and travel expenses.
The members of the board shall be compensated in accordance with RCW 43.03.240 and shall receive travel expenses incurred while in the performance of their duties as members of the board, in accordance with RCW 43.03.050 and 43.03.060.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1984c287.pdf?cite=1984%20c%20287%20§%20105[1984 c 287 § 105]; 1975-'76 2nd ex.s. c 34 § 159; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%202[1951 c 32 § 2]; ]

== 70.79.030 - Duties of board.
The board shall formulate definitions and rules for the safe and proper construction, installation, repair, use, and operation of boilers and for the safe and proper construction, installation, and repair of unfired pressure vessels in this state. The definitions and rules so formulated shall be based upon, and, at all times, follow the nationally or internationally accepted engineering standards, formulae, and practices established and pertaining to boiler and unfired pressure vessel construction and safety, and the board may by resolution adopt existing published codifications thereof, and when so adopted the same shall be deemed incorporated into, and to constitute a part or the whole of the definitions and rules of the board. Amendments and interpretations to the code shall be enforceable immediately upon being adopted, to the end that the definitions and rules shall at all times follow nationally or internationally accepted engineering standards. However, all rules adopted by the board shall be adopted in compliance with the Administrative Procedure Act, chapter 34.05 RCW, as now or hereafter amended.

[ http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%202[1999 c 183 § 2]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1972ex1c86.pdf?cite=1972%20ex.s.%20c%2086%20§%201[1972 ex.s. c 86 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%203[1951 c 32 § 3]; ]

== 70.79.040 - Rules and regulations—Scope.
The board shall promulgate rules and regulations for the safe and proper installation, repair, use and operation of boilers, and for the safe and proper installation and repair of unfired pressure vessels which were in use or installed ready for use in this state prior to the date upon which the first rules and regulations under this chapter pertaining to existing installations became effective, or during the twelve months period immediately thereafter.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%204[1951 c 32 § 4]; ]

== 70.79.050 - Rules and regulations—Effect.
. The rules and regulations formulated by the board shall have the force and effect of law, except that the rules applying to the construction of new boilers and unfired pressure vessels shall not be construed to prevent the installation thereof until twelve months after their approval by the director of the department of labor and industries.

. Subsequent amendments to the rules and regulations adopted by the board shall be permissive immediately and shall become mandatory twelve months after such approval.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%205[1951 c 32 § 5]; ]

== 70.79.060 - Construction, installation must conform to rules—Inspection certificate.
. Except as provided in subsection (2) of this section, no power boiler, low pressure boiler, or unfired pressure vessel which does not conform to the rules and regulations formulated by the board governing new construction and installation shall be installed and operated in this state after twelve months from the date upon which the first rules and regulations under this chapter pertaining to new construction and installation shall have become effective, unless the boiler or unfired pressure vessel is of special design or construction, and is not covered by the rules and regulations, nor is in any way inconsistent with such rules and regulations, in which case an inspection certificate may at its discretion be granted by the board.

. An inspection certificate may also be granted for boilers and pressure vessels manufactured before 1951 which do not comply with the code requirements of the American Society of Mechanical Engineers adopted under this chapter, if the boiler or pressure vessel is operated exclusively for the purposes of public exhibition, and the board finds, upon inspection, that operation of the boiler or pressure vessel for such purposes is not unsafe.

[ http://lawfilesext.leg.wa.gov/biennium/2009-10/Pdf/Bills/Session%20Laws/House/1366.SL.pdf?cite=2009%20c%2090%20§%201[2009 c 90 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1984c93.pdf?cite=1984%20c%2093%20§%201[1984 c 93 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%206[1951 c 32 § 6]; ]

== 70.79.070 - Existing installations—Conformance required.
. All boilers and unfired pressure vessels which were in use, or installed ready for use in this state prior to the date upon which the first rules and regulations under this chapter pertaining to existing installations became effective, or during the twelve months period immediately thereafter, shall be made to conform to the rules and regulations of the board governing existing installations, and the formulae prescribed therein shall be used in determining the maximum allowable working pressure for such boilers and unfired pressure vessels.

. This chapter shall not be construed as in any way preventing the use or sale of boilers or unfired vessels as referred to in subsection (1) of this section, provided they have been made to conform to the rules and regulations of the board governing existing installations, and provided, further, they have not been found upon inspection to be in an unsafe condition.

[ http://lawfilesext.leg.wa.gov/biennium/2017-18/Pdf/Bills/Session%20Laws/Senate/6240.SL.pdf?cite=2018%20c%20259%20§%201[2018 c 259 § 1]; http://lawfilesext.leg.wa.gov/biennium/2009-10/Pdf/Bills/Session%20Laws/House/1366.SL.pdf?cite=2009%20c%2090%20§%202[2009 c 90 § 2]; http://lawfilesext.leg.wa.gov/biennium/1995-96/Pdf/Bills/Session%20Laws/Senate/5243.SL.pdf?cite=1995%20c%2041%20§%201[1995 c 41 § 1]; http://lawfilesext.leg.wa.gov/biennium/1993-94/Pdf/Bills/Session%20Laws/House/1773.SL.pdf?cite=1993%20c%20193%20§%201[1993 c 193 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%207[1951 c 32 § 7]; ]

== 70.79.080 - Exemptions from chapter.
This chapter shall not apply to the following boilers, unfired pressure vessels and domestic hot water tanks:

. Boilers and unfired pressure vessels under federal regulation or operated by any railroad subject to the provisions of the interstate commerce act;

. Unfired pressure vessels meeting the requirements of the interstate commerce commission for shipment of liquids or gases under pressure;

. Air tanks located on vehicles operating under the rules of other state authorities and used for carrying passengers, or freight;

. Air tanks installed on the right-of-way of railroads and used directly in the operation of trains;

. Unfired pressure vessels having a volume of five cubic feet or less when not located in places of public assembly;

. Unfired pressure vessels designed for a pressure not exceeding fifteen pounds per square inch gauge;

. Tanks used in connection with heating water for domestic and/or residential purposes;

. Boilers and unfired pressure vessels in cities having ordinances which are enforced and which have requirements equal to or higher than those provided for under this chapter, covering the installation, operation, maintenance and inspection of boilers and unfired pressure vessels;

. Tanks containing water with no air cushion and no direct source of energy that operate at ambient temperature;

. Electric boilers:

.. Having a tank volume of not more than one and one-half cubic feet;

.. Having a maximum allowable working pressure of one hundred pounds per square inch or less, with a pressure relief system to prevent excess pressure; and

.. If constructed after June 10, 1994, constructed to American society of mechanical engineers code, or approved or otherwise certified by a nationally recognized or recognized foreign testing laboratory or construction code, including but not limited to Underwriters Laboratories, Edison Testing Laboratory, or Instituto Superiore Per La Prevenzione E La Sicurezza Del Lavoro;

. Electrical switchgear and control apparatus that have no external source of energy to maintain pressure and are located in restricted access areas under the control of an electric utility;

. Regardless of location, unfired pressure vessels less than one and one-half cubic feet (11.25 gallons) in volume or less than six inches in diameter with no limitation on the length of the vessel or pressure;

. Domestic hot water heaters less than one and one-half cubic feet (11.25 gallons) in volume with a safety valve setting of one hundred fifty pounds per square inch gauge or less;

. [Empty]
.. [Empty]
... Miniature hobby boilers that have been certified by an inspector as of June 7, 2018; or

... Miniature hobby boilers that have not been certified by an inspector as of June 7, 2018, but that receive certification from the chief inspector prior to being placed in service.

.. For the purposes of this subsection, "miniature hobby boilers" means those that do not comply with the code requirements of the American society of mechanical engineers adopted under this chapter and do not exceed any of the following limits:

... Sixteen inches inside diameter of the shell;

... Twenty square feet of total heating surface;

... Five cubic feet of gross volume of vessel;

... One hundred fifty p.s.i.g. maximum allowable working pressure; and

.. The boiler is to be operated exclusively not for commercial or industrial use.

[ http://lawfilesext.leg.wa.gov/biennium/2017-18/Pdf/Bills/Session%20Laws/Senate/6240.SL.pdf?cite=2018%20c%20259%20§%202[2018 c 259 § 2]; http://lawfilesext.leg.wa.gov/biennium/2009-10/Pdf/Bills/Session%20Laws/House/1366.SL.pdf?cite=2009%20c%2090%20§%203[2009 c 90 § 3]; http://lawfilesext.leg.wa.gov/biennium/2005-06/Pdf/Bills/Session%20Laws/House/1312.SL.pdf?cite=2005%20c%2022%20§%201[2005 c 22 § 1]; http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%203[1999 c 183 § 3]; http://lawfilesext.leg.wa.gov/biennium/1995-96/Pdf/Bills/Session%20Laws/Senate/6725-S.SL.pdf?cite=1996%20c%2072%20§%201[1996 c 72 § 1]; http://lawfilesext.leg.wa.gov/biennium/1993-94/Pdf/Bills/Session%20Laws/Senate/6487-S.SL.pdf?cite=1994%20c%2064%20§%202[1994 c 64 § 2]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1986c97.pdf?cite=1986%20c%2097%20§%201[1986 c 97 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%208[1951 c 32 § 8]; ]

== 70.79.090 - Exemptions from certain provisions.
The following boilers and unfired pressure vessels shall be exempt from the requirements of RCW 70.79.220 and 70.79.240 through 70.79.330:

. Boilers or unfired pressure vessels located on farms and used solely for agricultural purposes;

. Unfired pressure vessels that are part of fertilizer applicator rigs designed and used exclusively for fertilization in the conduct of agricultural operations;

. Steam boilers used exclusively for heating purposes carrying a pressure of not more than fifteen pounds per square inch gauge and which are located in private residences or in apartment houses of less than six families;

. Hot water heating boilers carrying a pressure of not more than thirty pounds per square inch and which are located in private residences or in apartment houses of less than six families;

. Approved pressure vessels (hot water heaters, hot water storage tanks, hot water supply boilers, and hot water heating boilers listed by a nationally recognized testing agency), with approved safety devices including a pressure relief valve, with a nominal water containing capacity of one hundred twenty gallons or less having a heat input of two hundred thousand b.t.u.'s per hour or less, at pressure of one hundred sixty pounds per square inch or less, and at temperatures of two hundred ten degrees Fahrenheit or less: PROVIDED, HOWEVER, That such pressure vessels are not installed in schools, child care centers, public and private hospitals, nursing homes, assisted living facilities, churches, public buildings owned or leased and maintained by the state or any political subdivision thereof, and assembly halls;

. Unfired pressure vessels containing only water under pressure for domestic supply purposes, including those containing air, the compression of which serves only as a cushion or airlift pumping systems, when located in private residences or in apartment houses of less than six families, or in public water systems as defined in *RCW 70.119.020;

. Unfired pressure vessels containing liquefied petroleum gases.

[ http://lawfilesext.leg.wa.gov/biennium/2011-12/Pdf/Bills/Session%20Laws/House/2056-S.SL.pdf?cite=2012%20c%2010%20§%2049[2012 c 10 § 49]; http://lawfilesext.leg.wa.gov/biennium/2009-10/Pdf/Bills/Session%20Laws/House/1366.SL.pdf?cite=2009%20c%2090%20§%204[2009 c 90 § 4]; http://lawfilesext.leg.wa.gov/biennium/2005-06/Pdf/Bills/Session%20Laws/House/1312.SL.pdf?cite=2005%20c%2022%20§%202[2005 c 22 § 2]; http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%204[1999 c 183 § 4]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1988c254.pdf?cite=1988%20c%20254%20§%2020[1988 c 254 § 20]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1983c3.pdf?cite=1983%20c%203%20§%20174[1983 c 3 § 174]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1972ex1c86.pdf?cite=1972%20ex.s.%20c%2086%20§%202[1972 ex.s. c 86 § 2]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%209[1951 c 32 § 9]; ]

== 70.79.095 - Espresso machines—Local regulation prohibited.
A county, city, or other political subdivision of the state may not enforce any law specifically regulating the manufacture, installation, operation, maintenance, or inspection of any electric boiler exempt from this chapter by RCW 70.79.080(10).

[ http://lawfilesext.leg.wa.gov/biennium/1993-94/Pdf/Bills/Session%20Laws/Senate/6487-S.SL.pdf?cite=1994%20c%2064%20§%203[1994 c 64 § 3]; ]

== 70.79.100 - Chief inspector—Qualifications—Appointment, removal.
. Within sixty days after the effective date of this chapter, and at any time thereafter that the office of the chief inspector may become vacant, the director of the department of labor and industries shall appoint a chief inspector who shall have had at the time of such appointment not less than ten years practical experience in the construction, maintenance, repair, or operation of high pressure boilers and unfired pressure vessels, as a mechanical engineer, steam engineer, boilermaker, or boiler inspector, and who shall have passed the same kind of examination as that prescribed for deputy or special inspectors in RCW 70.79.170 to be chief inspector until his or her successor shall have been appointed and qualified. Such chief inspector may be removed for cause after due investigation by the board and its recommendation to the director of the department of labor and industries.

[ http://lawfilesext.leg.wa.gov/biennium/2011-12/Pdf/Bills/Session%20Laws/Senate/6095.SL.pdf?cite=2012%20c%20117%20§%20398[2012 c 117 § 398]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2010[1951 c 32 § 10]; ]

== 70.79.110 - Chief inspector—Duties in general.
The chief inspector, if authorized by the director of the department of labor and industries is hereby charged, directed and empowered:

. To cause the prosecution of all violators of the provisions of this chapter;

. To issue, or to suspend, or revoke for cause, inspection certificates as provided for in RCW 70.79.290;

. To take action necessary for the enforcement of the laws of the state governing the use of boilers and unfired pressure vessels and of the rules and regulations of the board;

. To keep a complete record of the type, dimensions, maximum allowable working pressure, age, condition, location, and date of the last recorded internal inspection of all boilers and unfired pressure vessels to which this chapter applies;

. To publish and distribute, among manufacturers and others requesting them, copies of the rules and regulations adopted by the board.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2011[1951 c 32 § 11]; ]

== 70.79.120 - Deputy inspectors—Qualifications—Employment.
The director shall employ deputy inspectors who shall have had at time of appointment not less than five years practical experience in the construction, maintenance, repair, or operation of high pressure boilers and unfired pressure vessels as a mechanical engineer, steam engineer, boilermaker, or boiler inspector, and who shall have passed the examination provided for in RCW 70.79.170.

[ http://lawfilesext.leg.wa.gov/biennium/1993-94/Pdf/Bills/Session%20Laws/House/2390.SL.pdf?cite=1994%20c%20164%20§%2027[1994 c 164 § 27]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2012[1951 c 32 § 12]; ]

== 70.79.130 - Special inspectors—Qualifications—Commission.
In addition to the deputy boiler inspectors authorized by RCW 70.79.120, the chief inspector shall, upon the request of any company authorized to insure against loss from explosion of boilers and unfired pressure vessels in this state, or upon the request of any company operating boilers or unfired pressure vessels in this state, issue to any inspectors of said company commissions as special inspectors, provided that each such inspector before receiving his or her commission shall satisfactorily pass the examination provided for in RCW 70.79.170, or, in lieu of such examination, shall hold a certificate of competency as an inspector of boilers and unfired pressure vessels for a state that has a standard of examination substantially equal to that of this state or a certificate as an inspector of boilers and unfired pressure vessels from the national board of boiler and pressure vessel inspectors. A commission as a special inspector for a company operating boilers or unfired pressure vessels in this state shall be issued only if, in addition to meeting the requirements stated herein, the inspector is continuously employed by the company for the purpose of making inspections of boilers or unfired pressure vessels used, or to be used, by such company.

[ http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%205[1999 c 183 § 5]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2013[1951 c 32 § 13]; ]

== 70.79.140 - Special inspectors—Compensation—Continuance of commission.
Special inspectors shall receive no salary from, nor shall any of their expenses be paid by the state, and the continuance of a special inspector's commission shall be conditioned upon his or her continuing in the employ of a boiler insurance company duly authorized as aforesaid or upon continuing in the employ of a company operating boilers or unfired pressure vessels in this state and upon his or her maintenance of the standards imposed by this chapter.

[ http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%206[1999 c 183 § 6]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2014[1951 c 32 § 14]; ]

== 70.79.150 - Special inspectors—Inspections—Exempts from inspection fees.
Special inspectors shall inspect all boilers and unfired pressure vessels insured or operated by their respective companies and, when so inspected, the owners and users of such insured boilers and unfired pressure vessels shall be exempt from the payment to the state of the inspection fees as provided for in RCW 70.79.330.

[ http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%207[1999 c 183 § 7]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2015[1951 c 32 § 15]; ]

== 70.79.160 - Report of inspection by special inspector—Filing.
Each company employing special inspectors shall, within thirty days following each internal or external boiler or unfired pressure vessel inspection made by such inspectors, file a report of such inspection with the chief inspector upon appropriate forms.

[ http://lawfilesext.leg.wa.gov/biennium/2005-06/Pdf/Bills/Session%20Laws/House/1312.SL.pdf?cite=2005%20c%2022%20§%203[2005 c 22 § 3]; http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%208[1999 c 183 § 8]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2016[1951 c 32 § 16]; ]

== 70.79.170 - Examinations for inspector's appointment or commission—Reexamination.
Examinations for deputy or special inspectors shall be in writing and shall be held by the chief and a member of the board, or by at least two national board commissioned inspectors. Such examinations shall be confined to questions the answers to which will aid in determining the fitness and competency of the applicant for the intended service. In case an applicant for an inspector's appointment or commission fails to pass the examination, he or she may appeal to the board for another examination which shall be given by the chief within ninety days. The record of an applicant's examination shall be accessible to said applicant and his or her employer.

[ http://lawfilesext.leg.wa.gov/biennium/2011-12/Pdf/Bills/Session%20Laws/Senate/6095.SL.pdf?cite=2012%20c%20117%20§%20399[2012 c 117 § 399]; http://lawfilesext.leg.wa.gov/biennium/2005-06/Pdf/Bills/Session%20Laws/House/1312.SL.pdf?cite=2005%20c%2022%20§%207[2005 c 22 § 7]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2018[1951 c 32 § 18]; ]

== 70.79.180 - Suspension, revocation of inspector's commission—Grounds—Reinstatement.
A commission may be suspended or revoked after due investigation and recommendation by the board to the director of the department of labor and industries for the incompetence or untrustworthiness of the holder thereof, or for willful falsification of any matter or statement contained in his or her application or in a report of any inspection. A person whose commission has been suspended or revoked, except for untrustworthiness, shall be entitled to apply to the board for reinstatement or, in the case of a revocation, for a new examination and commission after ninety days from such revocation.

[ http://lawfilesext.leg.wa.gov/biennium/2011-12/Pdf/Bills/Session%20Laws/Senate/6095.SL.pdf?cite=2012%20c%20117%20§%20400[2012 c 117 § 400]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2019[1951 c 32 § 19]; ]

== 70.79.190 - Suspension, revocation of commission—Appeal.
A person whose commission has been suspended or revoked shall be entitled to an appeal as provided in RCW 70.79.361 and to be present in person and/or represented by counsel on the hearing of the appeal.

[ http://lawfilesext.leg.wa.gov/biennium/2005-06/Pdf/Bills/Session%20Laws/House/1312.SL.pdf?cite=2005%20c%2022%20§%205[2005 c 22 § 5]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2020[1951 c 32 § 20]; ]

== 70.79.200 - Lost or destroyed certificate or commission.
If a certificate or commission is lost or destroyed, a new certificate or commission shall be issued in its place without another examination.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2021[1951 c 32 § 21]; ]

== 70.79.220 - Inspections—Who shall make.
The inspections herein required shall be made by the chief inspector, by a deputy inspector, or by a special inspector provided for in this chapter.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2025[1951 c 32 § 25]; ]

== 70.79.230 - Access to premises by inspectors.
The chief inspector, or any deputy or special inspector, shall have free access, during reasonable hours, to any premises in the state where a boiler or unfired pressure vessel is being constructed, or is being installed or operated, for the purpose of ascertaining whether such boiler or unfired pressure vessel is constructed, installed and operated in accordance with the provisions of this chapter.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2017[1951 c 32 § 17]; ]

== 70.79.240 - Inspection of boilers, unfired pressure vessels—Scope—Frequency.
Each boiler and unfired pressure vessel used or proposed to be used within this state, except boilers or unfired pressure vessels exempt in RCW 70.79.080 and 70.79.090, shall be thoroughly inspected as to their construction, installation, condition and operation, as follows:

. Power boilers shall be inspected annually both internally and externally while not under pressure, except that the board may provide for longer periods between inspections where the contents, history, or operation of the power boiler or the material of which it is constructed warrant special consideration. Power boilers shall also be inspected annually externally while under pressure if possible;

. Low pressure heating boilers shall be inspected both internally and externally biennially where construction will permit, except that the board may, in its discretion, provide for longer periods between internal inspections;

. Unfired pressure vessels subject to internal corrosion shall be inspected both internally and externally biennially where construction will permit, except that the board may, in its discretion, provide for longer periods between internal inspections;

. Unfired pressure vessels not subject to internal corrosion shall be inspected externally at intervals set by the board, but internal inspections shall not be required of unfired pressure vessels, the contents of which are known to be noncorrosive to the material of which the shell, head, or fittings are constructed, either from the chemical composition of the contents or from evidence that the contents are adequately treated with a corrosion inhibitor, provided that such vessels are constructed in accordance with the rules and regulations of the board or in accordance with standards substantially equivalent to the rules and regulations of the board, in effect at the time of manufacture.

[ http://lawfilesext.leg.wa.gov/biennium/2009-10/Pdf/Bills/Session%20Laws/House/1366.SL.pdf?cite=2009%20c%2090%20§%205[2009 c 90 § 5]; http://lawfilesext.leg.wa.gov/biennium/1993-94/Pdf/Bills/Session%20Laws/House/1886-S.SL.pdf?cite=1993%20c%20391%20§%201[1993 c 391 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2022[1951 c 32 § 22]; ]

== 70.79.250 - Inspection—Frequency—Grace period.
In the case of power boilers a grace period of not more than two months longer than the period established by the board under RCW 70.79.240(1) may elapse between internal inspections of a boiler while not under pressure or between external inspections of a boiler while under pressure; in the case of low pressure heating boilers not more than twenty-six months shall elapse between inspections, and in the case of unfired pressure vessels not more than two months longer than the period between inspections prescribed by the board shall elapse between internal inspections.

[ http://lawfilesext.leg.wa.gov/biennium/1993-94/Pdf/Bills/Session%20Laws/House/1886-S.SL.pdf?cite=1993%20c%20391%20§%202[1993 c 391 § 2]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2023[1951 c 32 § 23]; ]

== 70.79.260 - Inspection—Frequency—Modification by rules.
The rules and regulations formulated by the board applying to the inspection of unfired pressure vessels may be modified by the board to reduce or extend the interval between required inspections where the contents of the vessel or the material of which it is constructed warrant special consideration.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2024[1951 c 32 § 24]; ]

== 70.79.270 - Hydrostatic test.
If at any time a hydrostatic test shall be deemed necessary to determine the safety of a boiler or unfired pressure vessel, [the] same shall be made, at the discretion of the inspector, by the owner or user thereof.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2026[1951 c 32 § 26]; ]

== 70.79.280 - Inspection during construction.
All boilers and all unfired pressure vessels to be installed in this state after the twelve-month period from the date upon which the rules of the board shall become effective shall be inspected during construction as required by the applicable rules of the board by an inspector authorized to inspect boilers and unfired pressure vessels in this state, or, if constructed outside of the state, by an inspector holding a certificate from the national board of boiler and pressure vessel inspectors, or a certificate of competency as an inspector of boilers and unfired pressure vessels for a state that has a standard of examination substantially equal to that of this state as provided in RCW 70.79.170.

[ http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%209[1999 c 183 § 9]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2027[1951 c 32 § 27]; ]

== 70.79.290 - Inspection certificate—Contents—Posting—Fee.
If, upon inspection, a boiler or pressure vessel is found to comply with the rules and regulations of the board, and upon the appropriate fee payment made directly to the chief inspector, as required by RCW 70.79.160 or 70.79.330, the chief inspector shall issue to the owner or user of such a boiler or pressure vessel an inspection certificate bearing the date of inspection and specifying the maximum pressure under which the boiler or pressure vessel may be operated. Such inspection certificate shall be valid for not more than fourteen months from its date in the case of power boilers and twenty-six months in the case of low pressure heating boilers, and for not more than two months longer than the authorized inspection period in the case of pressure vessels. Certificates shall be posted under glass in the room containing the boiler or pressure vessel inspected. If the boiler or pressure vessel is not located within a building, the certificate shall be posted in a location convenient to the boiler or pressure vessel inspected or, in the case of a portable boiler or pressure vessel, the certificate shall be kept in a protective container to be fastened to the boiler or pressure vessel or in a tool box accompanying the boiler or pressure vessel.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1977ex1c175.pdf?cite=1977%20ex.s.%20c%20175%20§%201[1977 ex.s. c 175 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1970ex1c21.pdf?cite=1970%20ex.s.%20c%2021%20§%201[1970 ex.s. c 21 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2028[1951 c 32 § 28]; ]

== 70.79.300 - Inspection certificate invalid on termination of insurance.
No inspection certificate issued for an insured boiler or unfired pressure vessel inspected by a special inspector shall be valid after the boiler or unfired pressure vessel, for which it was issued, shall cease to be insured by a company duly authorized by this state to carry such insurance.

[ http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2029[1951 c 32 § 29]; ]

== 70.79.310 - Inspection certificate—Suspension—Reinstatement.
The chief inspector, or his or her authorized representative, may at any time suspend an inspection certificate when, in his or her opinion, the boiler or unfired pressure vessel for which it was issued cannot be operated without menace to the public safety, or when the boiler or unfired pressure vessel is found not to comply with the rules herein provided. A special inspector shall have corresponding powers with respect to inspection certificates for boilers or unfired pressure vessels insured or operated by the company employing him or her. Such suspension of an inspection certificate shall continue in effect until such boiler or unfired pressure vessel shall have been made to conform to the rules of the board, and until said inspection certificate shall have been reinstated.

[ http://lawfilesext.leg.wa.gov/biennium/1999-00/Pdf/Bills/Session%20Laws/Senate/5040.SL.pdf?cite=1999%20c%20183%20§%2010[1999 c 183 § 10]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2030[1951 c 32 § 30]; ]

== 70.79.320 - Operating without inspection certificate prohibited—Penalty.
. It shall be unlawful for any person, firm, partnership, or corporation to operate under pressure in this state a boiler or unfired pressure vessel, to which this chapter applies, without a valid inspection certificate as provided for in this chapter.

. The department may assess a penalty against a person violating a provision of this chapter. The penalty shall be not more than five hundred dollars. Each day that the violation continues is a separate violation and is subject to a separate penalty.

. The department may not assess a penalty until it adopts rules describing the method it will use to calculate penalties for various violations.

. The department shall notify the violator of its action, and the reasons for its action, in writing. The department shall send the notice using a method by which the mailing can be tracked or the delivery can be confirmed to the violator that a hearing may be requested under RCW 70.79.361. The hearing shall not stay the effect of the penalty.

[ http://lawfilesext.leg.wa.gov/biennium/2011-12/Pdf/Bills/Session%20Laws/Senate/5067-S.SL.pdf?cite=2011%20c%20301%20§%2021[2011 c 301 § 21]; http://lawfilesext.leg.wa.gov/biennium/2005-06/Pdf/Bills/Session%20Laws/House/1312.SL.pdf?cite=2005%20c%2022%20§%206[2005 c 22 § 6]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1986c97.pdf?cite=1986%20c%2097%20§%202[1986 c 97 § 2]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2031[1951 c 32 § 31]; ]

== 70.79.330 - Inspection fees—Expenses—Schedules—Waiver of provisions during state of emergency.
The owner or user of a boiler or pressure vessel required by this chapter to be inspected by the chief inspector, or his or her deputy inspector, shall pay directly to the chief inspector, upon completion of inspection, fees and expenses in accordance with a schedule adopted by the board and approved by the director of the department of labor and industries in accordance with the requirements of the administrative procedure act, chapter 34.05 RCW.

During a state of emergency declared under RCW 43.06.010(12), the governor may waive or suspend the collection of fees under this section or any portion of this section or under any administrative rule, and issue any orders to facilitate the operation of state or local government or to promote and secure the safety and protection of the civilian population.

[ http://lawfilesext.leg.wa.gov/biennium/2011-12/Pdf/Bills/Session%20Laws/Senate/6095.SL.pdf?cite=2012%20c%20117%20§%20401[2012 c 117 § 401]; http://lawfilesext.leg.wa.gov/biennium/2007-08/Pdf/Bills/Session%20Laws/Senate/6950.SL.pdf?cite=2008%20c%20181%20§%20205[2008 c 181 § 205]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1977ex1c175.pdf?cite=1977%20ex.s.%20c%20175%20§%202[1977 ex.s. c 175 § 2]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1970ex1c21.pdf?cite=1970%20ex.s.%20c%2021%20§%202[1970 ex.s. c 21 § 2]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1963c217.pdf?cite=1963%20c%20217%20§%201[1963 c 217 § 1]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2032[1951 c 32 § 32]; ]

== 70.79.350 - Inspection fees—Receipts for—Pressure systems safety fund.
The chief inspector shall give an official receipt for all fees required by chapter 70.79 RCW and shall transfer all sums so received to the treasurer of the state of Washington as ex officio custodian thereof and the treasurer shall place all sums in a special fund hereby created and designated as the "pressure systems safety fund". Funds shall be paid out upon vouchers duly and regularly issued therefor and approved by the director of the department of labor and industries. The treasurer, as ex officio custodian of the fund, shall keep an accurate record of any payments into the fund, and of all disbursements therefrom. The fund shall be used exclusively to defray only the expenses of administering chapter 70.79 RCW by the chief inspector as authorized by law and the expenses incident to the maintenance of the office. The fund shall be charged with its pro rata share of the cost of administering the fund which is to be determined by the director of financial management and by the director of the department of labor and industries.

During the 2003-2005 fiscal biennium, the legislature may transfer from the pressure systems safety fund to the state general fund such amounts as reflect the excess fund balance of the fund.

[ http://lawfilesext.leg.wa.gov/biennium/2003-04/Pdf/Bills/Session%20Laws/Senate/5404-S.SL.pdf?cite=2003%201st%20sp.s.%20c%2025%20§%20931[2003 1st sp.s. c 25 § 931]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1979c151.pdf?cite=1979%20c%20151%20§%20171[1979 c 151 § 171]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1977ex1c175.pdf?cite=1977%20ex.s.%20c%20175%20§%203[1977 ex.s. c 175 § 3]; http://leg.wa.gov/CodeReviser/documents/sessionlaw/1951c32.pdf?cite=1951%20c%2032%20§%2034[1951 c 32 § 34]; ]

== 70.79.361 - Board determinations—Appeals.
. No person, firm, partnership, corporation, or other entity may install or maintain any standards that violate this chapter. In cases where the interpretation and application of the installation or maintenance standards prescribed in this chapter is in dispute, the board shall determine the methods of installation or maintenance to be used in the particular case submitted for its decision. To appeal the board's decision, a person, firm, partnership, corporation, or other entity shall, in writing, notify the chief boiler inspector. The notice shall specify the ruling or interpretation desired and the contention of the person, firm, partnership, corporation, or other entity as to the proper interpretation or application on the question on which a decision is desired.

. Any person, firm, partnership, corporation, or other entity wishing to appeal a penalty issued under this chapter may appeal to the board. The appeal shall be filed within twenty days after service of the notice of the penalty to the assessed party by filing a written notice of appeal with the chief boiler inspector. The hearing and review procedures shall be conducted by the board in accordance with chapter 34.05 RCW.

[ http://lawfilesext.leg.wa.gov/biennium/2005-06/Pdf/Bills/Session%20Laws/House/1312.SL.pdf?cite=2005%20c%2022%20§%204[2005 c 22 § 4]; ]

